# Ошибки сборки

Журнал цикла исправлений: выход cds2astra импортируется и собирается в Astra.IDE 1.7.2.2 и CODESYS
3.5.17.30 (оракулы `tools/codesys/xml_oracle.py`), сообщения сред вставляются как есть, у каждого —
номер `N.k`, причина, решение и статус. Закрытые записи не удаляются. Формат — как у s7-to-codesys и
kns-port-domestic; `cds2astra build-errors status docs/BUILD_ERRORS.md` считает итерации и статусы, а
`cds2astra build-errors parse <файл сообщений> --trace out/<случай>/trace.json` сопоставляет новые
сообщения с объектами и правилами.

**Состояние на 20.10.2026.** Весь корпус импортируется и собирается в обеих средах (цели `app` и
`pool`). Ошибки остались только в `PRG_Backup` котельной — это вызов `OPR.ON_OFF_HIST_REG`, у которого нет
замены (находка `todo`, решение за инженером). Предупреждения разобраны ниже. На контроллере REGUL код не
загружался: «собирается» не значит «работает».

## Цикл

1. `cds2astra migrate <вход> --out out/<случай>`.
2. `python tools/codesys/xml_oracle.py out/<случай>/astra-import.xml --ide astra --target app pool`
   (и `--ide codesys`). Оракул сам создаёт проект, ставит библиотеки, импортирует, назначает задачи,
   собирает и экспортирует обратно; сообщения — в `build/oracle/<случай>-<ide>-pous-<цель>.json`.
3. Сообщения — в новую итерацию ниже; разбор — правка правила или данных cds2astra, правка AstraCompat,
   шаг в `IMPORT_STEPS.md` или «особенность среды».
4. Повтор, пока ошибки не останутся только в объектах с находкой `todo` (1:1 через `trace.json`).

## Итерации

### Итерация 1 — котельная, Astra.IDE 1.7.2.2, цель app (20.10.2026)

Вход `corpus/boiler-plc210/export.xml`, выход с `addData` библиотек.

```text
Не удалось создать объект 'Менеджер библиотек'.
Причина: Атрибут "DefaultResolution" отсутствует в библиотеке <Library>.
Error C0077 Неизвестный тип: 'E_C2aWordOrder' [GVL_IO, Строка 4]
Error C0032 Невозможно конвертировать тип 'Неизвестный тип: 'E_C2aWordOrder.HighWordFirst'' в тип 'E_C2aWordOrder' [GVL_IO …]
Error C0032 Невозможно конвертировать тип 'Неизвестный тип: 'F_C2aMbToReal(GVL_IO.awMbR_MV210_101_K3[0], …
```

| № | Сообщение | Причина | Решение | Статус |
|---|---|---|---|---|
| 1.1 | «Не удалось создать объект 'Менеджер библиотек'» | импорт PLCopen XML в Astra.IDE не принимает `addData` библиотек в форме экспорта CODESYS | `addData` библиотек в выход не пишется; список библиотек — в отчёте и `IMPORT_STEPS.md`, оракул ставит ссылки скриптом (см. P3) | исправлено (9a134a5) |
| 1.2 | C0077/C0032 на `E_C2aWordOrder`, `F_C2aMbToReal` и других объектах AstraCompat | следствие 1.1: ссылки на AstraCompat нет | закрыто вместе с 1.1 | исправлено (9a134a5) |

### Итерация 2 — котельная, обе IDE (20.10.2026)

Ссылки на библиотеки добавляет оракул.

| № | Сообщение | Причина | Решение | Статус |
|---|---|---|---|---|
| 2.1 | C0032 «Невозможно конвертировать тип 'Неизвестный тип: 'F_C2aWordToHexStr(wInput := GVL_Hw.wHmiStatus, …» и такие же на `F_C2aConcat4`, `fbC2aRtc` | скрипт оракула добавлял ссылку на AstraCompat с флагом «только с пространством имён», а выход вызывает её функции без префикса | ссылки оракула — с `qualified_only: false` (`tools/codesys/cdshost/ide_env.py`, `library_spec`); при ручном добавлении ссылки в Astra.IDE этот флаг тоже должен быть снят | исправлено (00cd682) |
| 2.2 | C0046 «Идентификатор 'SysTimeRtcGet' не задан [FB_C2aRtc, Строка 1, Столбец 1 (Реализ.)]» | AstraCompat ссылалась на SysTimeRtc конкретной версией, которой нет в репозитории Astra.IDE | ссылка `#SysTimeRtc` (плейсхолдер), `#SysTimeRtc` — в списке библиотек проекта-потребителя | исправлено (9a134a5) |

### Итерация 3 — AstraCompat в CODESYS 3.5.17.30 (20.10.2026)

| № | Сообщение | Причина | Решение | Статус |
|---|---|---|---|---|
| 3.1 | C0041 «VAR_IN_OUT-параметр 'pResult' из 'SysTimeRtcGet' требует переменной с доступом записи в качестве входа [FB_C2aRtc, Строка 1, …]» | `pResult` у `SysTimeRtcGet` — VAR_IN_OUT, передавался адрес | `SysTimeRtcGet(pResult := udiResult)` | исправлено (d9d4073) |
| 3.2 | тест coUnit `F_C2aRealToStringFormat` (округление) не прошёл; текст сообщения не сохранился | `LREAL_TO_ULINT` уже округляет, дробная часть считалась от округлённого значения | целая часть через `floor(x + 0.5)` | исправлено (d9d4073) |
| 3.3 | тест coUnit `FB_C2aPid` дал `Y = 0` при `TI = 0`; текст не сохранился | `Util.PID` с `TN = 0` уходит в переполнение и останавливается | при `TI ≤ 0` вызывается `Util.PD`; тесты ПИД — многоцикловые | исправлено (d9d4073) |

### Итерация 4 — матрица языков, обе IDE (20.10.2026)

```text
Error C0038 'WORD_TO_HEX_STR' не является выходом 'F_C2AWORDTOHEXSTR' [PRG_LangFbd, Network 4 / Функция 'F_C2aWordToHexStr' (Реализ.)]
Error C0046 Идентификатор 'WORD_TO_HEX_STR' не задан [PRG_LangFbd, Network 4 / Функция 'F_C2aWordToHexStr' (Реализ.)]
Error C0038 'WORD_TO_HEX_STR' не является выходом 'F_C2AWORDTOHEXSTR' [PRG_LangCfc, Элемент 4 (Реализ.)]
Error C0046 Идентификатор 'WORD_TO_HEX_STR' не задан [PRG_LangCfc, Элемент 4 (Реализ.)]
```

| № | Сообщение | Причина | Решение | Статус |
|---|---|---|---|---|
| 4.1 | C0038 «'WORD_TO_HEX_STR' не является выходом 'F_C2AWORDTOHEXSTR'» (FBD, CFC) | в графике выход функции называется именем функции; при замене имени блока выход остался старым | правило C2A-LIB001 переименовывает и выход блока, и `formalParameter` соединений к нему (`_rename_return_pin`) | исправлено (dcd6b80) |
| 4.2 | C0046 «Идентификатор 'WORD_TO_HEX_STR' не задан» | следствие 4.1 | закрыто вместе с 4.1 | исправлено (dcd6b80) |

### Итерация 5 — итог корпуса, обе IDE, app и pool (20.10.2026)

```text
Error C0077 Неизвестный тип: 'OPR.ON_OFF_HIST_REG' [PRG_Backup, Строка 8 (Объявл.)]
Error C0035 Вместо 'fbHeater' требуется имя программы, функция или экземпляр функционального блока [PRG_Backup, Строка 1, Столбец 1 (Реализ.)]
Error C0032 Невозможно конвертировать тип 'Неизвестный тип: '(fbHeater.HEATER AND (GVL_Hmi.eState = E_BoilerState.Fault))'' в тип 'BOOL' [PRG_Backup, Строка 2, Столбец 1 (Реализ.)]
Error C0077 Неизвестный тип: 'fbHeater.HEATER' [PRG_Backup, Строка 2, Столбец 1 (Реализ.)]
Error C0077 Неизвестный тип: 'OPR.ON_OFF_HIST_REG' [PRG_Backup, Строка 2, Столбец 1 (Реализ.)]
Error C0063 '' не содержит определения для 'HEATER' [PRG_Backup, Строка 2, Столбец 1 (Реализ.)]
Warning C0100 Библиотека CmpCodeMeter не добавлена в Менеджер библиотек, либо не найдено корректной лицензии [Library Manager]
Warning C0373 Не задан POU для задачи 'VISU_TASK'. [TaskConfiguration.VISU_TASK]
Warning C0228 Отсутствует начальное значение для константной переменной 'cEmptyStruct' [x05_SysMemLib, Строка 6 (Объявл.)]
Warning C0308 Сдвиг на 8 превышает размер типа USINT [x06_Combine2xByteToUint.Measure, Строка 4, Столбец 1]
Warning C0197 Неявная конверсия из 'UDINT' в 'REAL': возможна потеря информации [calcMIPS, Строка 9, Столбец 1 (Реализ.)]
Warning C0351 Атрибут variable_length_array_original_scope неизвестен и будет проигнорирован компилятором. [calcAVG, Строка 3 (Объявл.)]
Warning C0351 Атрибут Dimensions неизвестен и будет проигнорирован компилятором. [calcAVG, Строка 5 (Объявл.)]
```

| № | Сообщение | Причина | Решение | Статус |
|---|---|---|---|---|
| 5.1 | 6 ошибок в `PRG_Backup` (C0077, C0035, C0032, C0063) | `OPR.ON_OFF_HIST_REG` без замены (в таблице `none`): находка C2A-LIB001 `todo` в этом объекте | замена — решение инженера (гистерезис из Util или свой ФБ); оракул допускает ошибки только в объектах с `todo` | принято (todo) |
| 5.2 | C0100 «Библиотека CmpCodeMeter не добавлена …» (в CODESYS — CBML) | лицензионная библиотека среды не входит в проект без устройства с лицензией | правки не требует (как kns BUILD_ERRORS 1.9) | особенность среды |
| 5.3 | C0373 «Не задан POU для задачи 'VISU_TASK'» (sp18) | у задачи визуализации во входе нет POU — визуализация не переносится | шаг в `IMPORT_STEPS.md`: удалить или настроить задачу визуализации | ручной шаг |
| 5.4 | C0228, C0308, C0197 (sp18) | предупреждения исходного кода образца, есть и в CODESYS 3.5.17.30 до переноса | правки не требуют | принято (вход) |
| 5.5 | C0351 «Атрибут variable_length_array_original_scope / Dimensions неизвестен» (sp18) | атрибуты, которые пишет SP18 для массивов переменной длины; компилятор 3.5.17 их игнорирует | правки не требуют; кандидат в правило SP18+ (`docs/ROADMAP.md`) | принято (вход) |

## Сводка

| Итерация | Случай | Ошибок до | Ошибок после | Ошибки вне `todo` |
|---|---|---:|---:|---:|
| 1 | котельная, Astra.IDE, app | импорт не прошёл | — | — |
| 2 | котельная, обе IDE | десятки (C0032/C0046) | 6 | 0 |
| 3 | AstraCompat, CODESYS | 1 + 2 теста | 0, coUnit 25/25 | 0 |
| 4 | матрица языков, обе IDE | 4 | 0 | 0 |
| 5 | весь корпус, обе IDE, app и pool | — | котельная 6, остальные 0 | 0 |

Итоги оракулов с датой — `docs/TEST_REPORT.md` и `docs/oracle-results.json`.
