# Проверка на железе

Всё, что проверено в этом репозитории, проверено без контроллера: импорт и сборка в Astra.IDE 1.7.2.2 и
CODESYS 3.5.17.30, тесты coUnit AstraCompat в CODESYS Control Win, юнит-тесты Python. На REGUL R500 и
ПЛК210 ничего не загружалось. Ниже — процедуры для человека с железом. Результат — строка в
`probe/RESULTS.csv` (дата, версия СПО, значение или текст ошибки дословно) и отдельный коммит,
переводящий значение профиля в `owner_verified`.

Нужно: REGUL R500 (ЦП 61 или 71-W) с Astra.IDE 1.7.2.x и пакетом 1.7.2.6, модуль МВ210-101 и МУ210-402
в одной сети Ethernet, для раздела 3 — ПЛК210 с CODESYS 3.5.17.30 и таргетами ОВЕН 3.5.17.36.

## 1. Импорт котельной на ЦП (≈ 30 мин)

1. `cds2astra migrate corpus/boiler-plc210/export.xml --target-spec corpus/boiler-plc210/target.toml --out out/boiler`.
2. Проект Astra.IDE мастером Regul на своём ЦП, шаги `out/boiler/IMPORT_STEPS.md` по порядку
   (устройства → библиотеки → импорт → задачи → каналы Modbus по `io-map.csv`).
3. «Сборка → Генерировать код». Ожидается: ошибки только в `PRG_Backup` (замена `ON_OFF_HIST_REG` — решение
   инженера). Сообщения — в `docs/BUILD_ERRORS.md` новой итерацией.
4. Загрузка, вход онлайн, задачи идут с приоритетами из таблицы задач отчёта.

## 2. Порядок слов FLOAT32 Mx210 через драйвер REGUL (≈ 20 мин)

Снимает допущение A5 (`profile modbus.word_order_float32`).

1. На входе 1 МВ210-101 — известное значение (термосопротивление в ванне или имитатор: 0 °C, 100 °C).
2. Онлайн: `GVL_IO.awMbR_MV210_101_K3[0]`, `[1]` и `GVL_Mx.rTSupply_C` при
   `GVL_IO.eC2aWordOrder = HighWordFirst`, затем `LowWordFirst`.
3. Записать, при каком порядке значение верное, и сами слова (hex).
4. Оборвать датчик: в регистре значения — код ошибки 0xFD (РЭ МВ210 с. 36); записать оба слова —
   положение байта кода в FLOAT32 тоже не сверено (`F_C2aMx210Status`).

## 3. AstraCompat против библиотек ОВЕН на ПЛК210 (≈ 40 мин)

Снимает допущения A4 и A9. Двойники и AstraCompat написаны по одной документации ОВЕН, поэтому только
ПЛК210 покажет, совпадает ли поведение.

1. Проект CODESYS 3.5.17.30 на ПЛК210, библиотеки `OwenStringUtils` и `CmpOwenPidRegs`.
2. Те же входы, что в тестах `tests/POUs/*_Test` (`FB_C2aStrings_Test`, `FB_C2aRealFormat_Test`, `FB_C2aPid_Test`, `FB_C2aTime_Test`):
   `WORD_TO_HEX_STR(16#00AB)`, `REAL_TO_STRING_FORMAT` с отрицательными и половинными значениями, `Before`/
   `After` без вхождения, `STD_PID` с `TI = 0` и с ограничениями выхода.
3. Сравнить с ожиданиями тестов AstraCompat; расхождение — ошибка AstraCompat (issue с выводом ПЛК210).

## 4. RETAIN после загрузки (≈ 15 мин)

Снимает допущение A12.

1. В котельной `GVL_Persist.rSpBase_C` (RETAIN). Изменить онлайн, выполнить «Загрузка» нового кода (не
   онлайн-изменение).
2. Записать, сохранилось ли значение; повторить с `saveretain`/`restoreretain` оболочки ПЛК.

## 5. Автоназначение адресов модулей и `SIZEOF(POINTER)` (≈ 15 мин)

1. `cds2astra probe --out probe-pack`, импорт `probe-pack/layout-probe.xml`, онлайн:
   `udiPointerSize`, `udiAlignSize`, `abReal` (снимает A6).
2. Добавить модули REGUL в крейт, записать, какие адреса `%I/%Q` назначила среда (сверка с `io-map.csv`).

## 6. Обрыв связи Modbus (≈ 10 мин)

1. Отключить МВ210-101 от сети на работающем ПЛК.
2. Ожидается: `GVL_IO.xRValid_MV210_101_K3 = FALSE`, `GVL_Mx.rTSupply_C` держит последнее значение,
   `eMbStR_…` не `Ok`. Записать фактический статус и время до его смены (таймаут — по DPA-302.1 с. 25–27).
